<!DOCTYPE html>
<html lang="tr" data-v="1a15967f07">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Chiller ve Klima Santrali (HVAC) Bakımında LOTO | Locksan Safety</title>
<meta name="description" content="Chiller, klima santrali (AHU), fan ve pompa bakımında LOTO (EKED) nasıl uygulanır? BMS ile otomatik çalışma, serbest dönen fan, soğuk su hattı vana kilitleme; adımlar, hatalar ve ürünler.">
<link rel="canonical" href="https://www.locksansafety.com/post/hvac-chiller-ve-klima-santrali-bakiminda-loto">
<meta name="robots" content="index, follow">
<meta property="og:type" content="article">
<meta property="og:locale" content="tr_TR">
<meta property="og:site_name" content="Locksan Safety">
<meta property="og:title" content="Chiller ve Klima Santrali (HVAC) Bakımında LOTO | Locksan Safety">
<meta property="og:description" content="Chiller, klima santrali (AHU), fan ve pompa bakımında LOTO (EKED) nasıl uygulanır? BMS ile otomatik çalışma, serbest dönen fan, soğuk su hattı vana kilitleme; adımlar, hatalar ve ürünler.">
<meta property="og:url" content="https://www.locksansafety.com/post/hvac-chiller-ve-klima-santrali-bakiminda-loto">
<meta property="og:image" content="https://www.locksansafety.com/assets/blog/hvac-chiller-ve-klima-santrali-bakiminda-loto.webp">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#D32F2F">
<link rel="preconnect" href="https://static.wixstatic.com" crossorigin>
<link rel="dns-prefetch" href="https://static.wixstatic.com">
<link rel="icon" href="/favicon.ico" sizes="48x48">
<link rel="icon" href="/assets/favicon.svg" type="image/svg+xml" sizes="any">
<link rel="icon" href="/assets/icon-192.png" type="image/png" sizes="192x192">
<link rel="apple-touch-icon" href="/apple-touch-icon.png" sizes="180x180">
<link rel="manifest" href="/site.webmanifest">
<link rel="preload" href="/assets/fonts/red-hat-display-latin-wght-normal.woff2" as="font" type="font/woff2" crossorigin>
<link rel="preload" href="/assets/fonts/red-hat-text-latin-wght-normal.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="/assets/style.css?v=1a15967f07">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BlogPosting", "headline": "HVAC, Chiller ve Klima Santrali Bakımında LOTO: Otomatik Çalışmaya Karşı Kilitleme", "description": "Chiller, klima santrali (AHU), fan ve pompa bakımında LOTO (EKED) nasıl uygulanır? BMS ile otomatik çalışma, serbest dönen fan, soğuk su hattı vana kilitleme; adımlar, hatalar ve ürünler.", "datePublished": "2026-11-02T09:00:00.000Z", "dateModified": "2026-11-02T09:00:00.000Z", "inLanguage": "tr-TR", "author": {"@type": "Organization", "name": "Locksan Safety", "url": "https://www.locksansafety.com/"}, "publisher": {"@type": "Organization", "name": "Locksan Safety", "logo": {"@type": "ImageObject", "url": "https://static.wixstatic.com/media/5ea3ff_8714a5924d3c47b196241c9f8ae0786a~mv2.png"}}, "image": {"@type": "ImageObject", "url": "https://www.locksansafety.com/assets/blog/hvac-chiller-ve-klima-santrali-bakiminda-loto.webp", "width": 1600, "height": 900}, "mainEntityOfPage": "https://www.locksansafety.com/post/hvac-chiller-ve-klima-santrali-bakiminda-loto"}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Chiller ve klima santrali bakımında neden LOTO gerekir?", "acceptedAnswer": {"@type": "Answer", "text": "Bu ekipmanlar bina otomasyon sistemiyle (BMS) uzaktan veya zamanlayıcıyla otomatik çalışabilir. Ayrıca soğutucu akışkan basıncı, fanlar, kayışlar ve soğuk/sıcak su hatları gibi birden fazla enerji kaynağı bulunur. Bakım sırasında beklenmedik çalışmayı önlemek için enerji kaynakları izole edilip kilitlenmelidir."}}, {"@type": "Question", "name": "BMS’ten kapatmak yeterli mi?", "acceptedAnswer": {"@type": "Answer", "text": "Hayır. Bina otomasyonundan veya kumanda panelinden verilen stop komutu izolasyon değildir; program, alarm veya başka bir kullanıcı ekipmanı yeniden çalıştırabilir. Ekipmanın yerel ana şalteri veya güç beslemesi kapatılıp kilitlenmelidir."}}, {"@type": "Question", "name": "Fan enerjisi kesilse de dönebilir mi?", "acceptedAnswer": {"@type": "Answer", "text": "Evet. Hava akımı veya rüzgâr nedeniyle fanlar enerjisizken de dönebilir (serbest dönme). Fan veya kayış üzerinde çalışmadan önce fanın durduğu kontrol edilmeli ve gerekiyorsa mekanik olarak sabitlenmelidir."}}, {"@type": "Question", "name": "Soğuk su hatları nasıl izole edilir?", "acceptedAnswer": {"@type": "Answer", "text": "Bakım yapılacak ekipmanın giriş ve çıkış vanaları kapatılıp vana kilitleme ekipmanlarıyla kilitlenir, hattaki basınç tahliye edilir. HVAC tesisatında sık kullanılan kelebek ve küresel vanalar için uygun vana kilitleri seçilmelidir."}}, {"@type": "Question", "name": "Soğutucu akışkan devresinde nelere dikkat edilmeli?", "acceptedAnswer": {"@type": "Answer", "text": "Soğutma devresi yüksek basınç içerir. Devreye müdahale, ilgili yetkinliğe sahip personel tarafından, üretici talimatına uygun şekilde ve akışkan geri kazanımı yapılarak gerçekleştirilmelidir."}}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Anasayfa", "item": "https://www.locksansafety.com"}, {"@type": "ListItem", "position": 2, "name": "Blog", "item": "https://www.locksansafety.com/blog"}, {"@type": "ListItem", "position": 3, "name": "HVAC, Chiller ve Klima Santrali Bakımında LOTO: Otomatik Çalışmaya Karşı Kilitleme", "item": "https://www.locksansafety.com/post/hvac-chiller-ve-klima-santrali-bakiminda-loto"}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Organization", "@id": "https://www.locksansafety.com/#org", "name": "Locksan Safety", "alternateName": ["Locksan", "Locksan Safety EKED LOTO"], "description": "Locksan Safety, İstanbul ve Ankara depolarıyla Türkiye’de üretim yapan EKED / LOTO (kilitleme ve etiketleme) ürünleri üreticisidir; emniyet asma kilitleri, şalter ve vana kilitleri, kilit çoklayıcılar, EKED setleri ve istasyonları ile EKED eğitimi ve danışmanlık hizmeti sunar.", "url": "https://www.locksansafety.com/", "logo": "https://static.wixstatic.com/media/5ea3ff_8714a5924d3c47b196241c9f8ae0786a~mv2.png", "email": "info@locksansafety.com", "telephone": "+90 507 891 47 28", "foundingDate": "2015", "address": {"@type": "PostalAddress", "streetAddress": "Esatpaşa Mahallesi, Bingök Sokak No:1 Daire:1", "addressLocality": "Ataşehir", "addressRegion": "İstanbul", "addressCountry": "TR"}, "areaServed": {"@type": "Country", "name": "Türkiye"}, "contactPoint": [{"@type": "ContactPoint", "telephone": "+90 507 891 47 28", "contactType": "sales", "areaServed": "TR", "availableLanguage": "Turkish"}, {"@type": "ContactPoint", "telephone": "+90 551 942 62 12", "contactType": "customer service", "areaServed": "TR", "availableLanguage": "Turkish"}], "knowsAbout": ["EKED", "LOTO", "Lockout Tagout", "Kilitleme ve etiketleme", "Enerji izolasyonu", "Emniyet asma kilidi", "Şalter kilitleme", "Vana kilitleme", "Kilit çoklayıcı", "EKED eğitimi", "İş güvenliği"], "hasOfferCatalog": {"@type": "OfferCatalog", "name": "Etiketleme Kilitleme Ürünleri", "url": "https://www.locksansafety.com/etiketleme-kilitleme-urunleri", "itemListElement": [{"@type": "OfferCatalog", "name": "Emniyet Asma Kilitler", "url": "https://www.locksansafety.com/emniyet-asma-kilitler"}, {"@type": "OfferCatalog", "name": "Şalter Kilitleme Ekipmanları", "url": "https://www.locksansafety.com/salter-kilitleme-ekipmanlari"}, {"@type": "OfferCatalog", "name": "Kablo Kilitleme Ekipmanları", "url": "https://www.locksansafety.com/kablo-kilitleme-ekipmanlari"}, {"@type": "OfferCatalog", "name": "Vana Kilitleme Ekipmanları", "url": "https://www.locksansafety.com/vana-kilitleme-ekipmanlari"}, {"@type": "OfferCatalog", "name": "Çoklandırıcılar", "url": "https://www.locksansafety.com/coklandiricilar"}, {"@type": "OfferCatalog", "name": "Eked Uyarı Etiketleri", "url": "https://www.locksansafety.com/eked-uyari-etiketleri"}, {"@type": "OfferCatalog", "name": "Eked İstasyon Modelleri", "url": "https://www.locksansafety.com/eked-istasyon-modelleri"}, {"@type": "OfferCatalog", "name": "Grup Kilitleme Kutuları ve Eked Çantaları", "url": "https://www.locksansafety.com/grup-kilitleme-kutulari-ve-eked-cantalari"}, {"@type": "OfferCatalog", "name": "Eked Setleri", "url": "https://www.locksansafety.com/eked-setleri"}, {"@type": "OfferCatalog", "name": "Pnömatik Bağlantı Kilitleme Ekipmanları", "url": "https://www.locksansafety.com/pnomatik-baglanti-kilitleme-ekipmanlari"}]}, "sameAs": ["https://www.instagram.com/inclotoekipmanlari", "https://www.facebook.com/profile.php?id=100070593724751"]}</script>
</head>
<body>
<!-- SVG ikon kütüphanesi -->
<svg width="0" height="0" style="position:absolute" aria-hidden="true">
  <symbol id="i-phone" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" d="M22 16.9v3a2 2 0 0 1-2.2 2 19.8 19.8 0 0 1-8.6-3.1 19.5 19.5 0 0 1-6-6A19.8 19.8 0 0 1 2.1 4.2 2 2 0 0 1 4.1 2h3a2 2 0 0 1 2 1.7c.1.9.4 1.8.7 2.7a2 2 0 0 1-.5 2.1L8 9.8a16 16 0 0 0 6 6l1.3-1.3a2 2 0 0 1 2.1-.4c.9.3 1.8.6 2.7.7a2 2 0 0 1 1.7 2z"/></symbol>
  <symbol id="i-mail" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round"><rect x="2" y="4" width="20" height="16" rx="2"/><path d="m22 6-10 7L2 6"/></g></symbol>
  <symbol id="i-pin" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round"><path d="M20 10c0 6-8 12-8 12S4 16 4 10a8 8 0 0 1 16 0z"/><circle cx="12" cy="10" r="3"/></g></symbol>
  <symbol id="i-arrow" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" d="M5 12h14M13 6l6 6-6 6"/></symbol>
  <symbol id="i-chev" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" d="m6 9 6 6 6-6"/></symbol>
  <symbol id="i-cart" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M5 9h14l-1.2 10.2a2 2 0 0 1-2 1.8H8.2a2 2 0 0 1-2-1.8z"/><path d="M9 9V7a3 3 0 0 1 6 0v2"/></g></symbol>
  <symbol id="i-search" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m20 20-3.5-3.5"/></g></symbol>
  <symbol id="i-lock" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="4" y="11" width="16" height="10" rx="2"/><path d="M8 11V7a4 4 0 0 1 8 0v4"/><circle cx="12" cy="16" r="1.2" fill="currentColor"/></g></symbol>
  <symbol id="i-shield" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/><path d="m9 12 2 2 4-4"/></g></symbol>
  <symbol id="i-file" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><path d="M14 2v6h6M12 18v-6M9 15l3 3 3-3"/></g></symbol>
  <symbol id="i-users" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="1.9" stroke-linecap="round" stroke-linejoin="round"><circle cx="9" cy="7" r="3.2"/><path d="M3 20v-1a5 5 0 0 1 5-5h2a5 5 0 0 1 5 5v1"/><circle cx="17.5" cy="8.5" r="2.5"/><path d="M17 14h1a4 4 0 0 1 4 4v1"/></g></symbol>
  <symbol id="i-cert" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="1.9" stroke-linecap="round" stroke-linejoin="round"><path d="M14 3H6a2 2 0 0 0-2 2v14a2 2 0 0 0 2 2h5"/><path d="M8 8h8M8 12h5"/><circle cx="17" cy="15" r="3.2"/><path d="m15.5 18 -1 4 2.5-1.3L19.5 22l-1-4"/></g></symbol>
  <symbol id="i-helmet" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="1.9" stroke-linecap="round" stroke-linejoin="round"><path d="M2 18h20v-1a1 1 0 0 0-1-1h-1a8 8 0 0 0-16 0H3a1 1 0 0 0-1 1z"/><path d="M10 8V5.5a2 2 0 0 1 4 0V8M12 8v4"/></g></symbol>
  <symbol id="i-ig" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="18" rx="5"/><circle cx="12" cy="12" r="4"/><circle cx="17.5" cy="6.5" r="1" fill="currentColor"/></g></symbol>
  <symbol id="i-fb" viewBox="0 0 24 24"><path fill="currentColor" d="M14 8h3V4h-3a4 4 0 0 0-4 4v2H8v4h2v8h4v-8h3l1-4h-4V8.5c0-.3.2-.5.5-.5z"/></symbol>
  <symbol id="i-in" viewBox="0 0 24 24"><path fill="currentColor" d="M4.98 3.5a2.5 2.5 0 1 1 0 5 2.5 2.5 0 0 1 0-5zM3 9.5h4V21H3zM9.5 9.5h3.8v1.6h.1c.5-1 1.8-2 3.8-2 4 0 4.8 2.6 4.8 6V21h-4v-5.3c0-1.3 0-2.9-1.8-2.9s-2 1.4-2 2.8V21h-4z"/></symbol>
  <symbol id="i-wa" viewBox="0 0 24 24"><path fill="currentColor" d="M17.5 14.4c-.3-.1-1.7-.8-2-.9-.3-.1-.5-.1-.7.1l-.9 1.2c-.2.2-.3.2-.6.1-.3-.1-1.2-.5-2.3-1.4-.9-.8-1.4-1.7-1.6-2-.2-.3 0-.5.1-.6l.4-.5.3-.5v-.5l-.9-2.2c-.2-.6-.5-.5-.7-.5h-.6c-.2 0-.5.1-.8.4-.3.3-1 1-1 2.5s1 2.9 1.2 3.1c.1.2 2 3.1 4.9 4.3 2.4 1 2.9.8 3.4.7.5-.1 1.7-.7 2-1.4.2-.7.2-1.2.2-1.4-.1-.1-.3-.2-.6-.4zM12 2a10 10 0 0 0-8.6 15.1L2 22l5-1.3A10 10 0 1 0 12 2zm0 18.2c-1.6 0-3.1-.4-4.4-1.2l-.3-.2-3 .8.8-2.9-.2-.3A8.2 8.2 0 1 1 12 20.2z"/></symbol>
</svg>

<!-- ===== TOP BAR ===== -->
<div class="topbar">
  <div class="wrap">
    <a href="tel:+905078914728" title="0507 891 47 28"><svg><use href="#i-phone"/></svg>0507 891 47 28</a>
    <a class="tel2" href="tel:+905519426212" title="0551 942 62 12"><svg><use href="#i-phone"/></svg>0551 942 62 12</a>
    <a class="mail" href="mailto:info@locksansafety.com" title="info@locksansafety.com"><svg><use href="#i-mail"/></svg><span>info@locksansafety.com</span></a>
    <div class="social">
      <a href="https://www.instagram.com/inclotoekipmanlari" aria-label="Instagram" target="_blank" rel="nofollow noopener noreferrer" title="Instagram"><svg><use href="#i-ig"/></svg></a>
      <a href="https://www.facebook.com/profile.php?id=100070593724751" aria-label="Facebook" target="_blank" rel="nofollow noopener noreferrer" title="Facebook"><svg><use href="#i-fb"/></svg></a>
      <a href="https://www.linkedin.com/" aria-label="LinkedIn" target="_blank" rel="nofollow noopener noreferrer" title="LinkedIn"><svg><use href="#i-in"/></svg></a>
    </div>
  </div>
</div>

<!-- ===== HEADER ===== -->
<header class="site" id="top">
  <div class="wrap nav">
    <a class="logo" href="/" aria-label="Locksan Safety Anasayfa" title="Locksan Safety Anasayfa">
      <img src="https://static.wixstatic.com/media/5ea3ff_8714a5924d3c47b196241c9f8ae0786a~mv2.png/v1/fill/w_560,h_136,al_c,q_80,enc_auto/locksan_png.png" alt="Locksan Safety logo" width="190" height="46" decoding="async">
    </a>

    <nav aria-label="Ana menü">
      <ul class="menu" id="menu">
        <li class="m-search">
          <div class="search"><svg><use href="#i-search"/></svg><input type="search" placeholder="Ara" aria-label="Sitede ara" data-search><div class="results"></div></div>
        </li>
        <li><a href="/" title="Anasayfa">Anasayfa</a></li>
        <li class="has-drop">
          <button type="button" aria-haspopup="true" aria-expanded="false">Ürünlerimiz <svg class="chev"><use href="#i-chev"/></svg></button>
          <div class="dropdown" role="menu">
            <a role="menuitem" class="drop-all" href="/etiketleme-kilitleme-urunleri" title="Tüm Etiketleme Kilitleme Ürünleri"><span class="dot"><svg><use href="#i-shield"/></svg></span>Tüm Etiketleme Kilitleme Ürünleri</a>
            <a role="menuitem" href="/emniyet-asma-kilitler" title="Emniyet Asma Kilitler"><span class="dot"><svg><use href="#i-lock"/></svg></span>Emniyet Asma Kilitler</a>
            <a role="menuitem" href="/salter-kilitleme-ekipmanlari" title="Şalter Kilitleme Ekipmanları"><span class="dot"><svg><use href="#i-lock"/></svg></span>Şalter Kilitleme Ekipmanları</a>
            <a role="menuitem" href="/kablo-kilitleme-ekipmanlari" title="Kablo Kilitleme Ekipmanları"><span class="dot"><svg><use href="#i-lock"/></svg></span>Kablo Kilitleme Ekipmanları</a>
            <a role="menuitem" href="/vana-kilitleme-ekipmanlari" title="Vana Kilitleme Ekipmanları"><span class="dot"><svg><use href="#i-lock"/></svg></span>Vana Kilitleme Ekipmanları</a>
            <a role="menuitem" href="/coklandiricilar" title="Çoklandırıcılar"><span class="dot"><svg><use href="#i-lock"/></svg></span>Çoklandırıcılar</a>
            <a role="menuitem" href="/eked-uyari-etiketleri" title="Eked Uyarı Etiketleri"><span class="dot"><svg><use href="#i-lock"/></svg></span>Eked Uyarı Etiketleri</a>
            <a role="menuitem" href="/eked-istasyon-modelleri" title="Eked İstasyon Modelleri"><span class="dot"><svg><use href="#i-lock"/></svg></span>Eked İstasyon Modelleri</a>
            <a role="menuitem" href="/grup-kilitleme-kutulari-ve-eked-cantalari" title="Grup Kilitleme Kutuları ve Eked Çantaları"><span class="dot"><svg><use href="#i-lock"/></svg></span>Grup Kilitleme Kutuları ve Eked Çantaları</a>
            <a role="menuitem" href="/eked-setleri" title="Eked Setleri"><span class="dot"><svg><use href="#i-lock"/></svg></span>Eked Setleri</a>
            <a role="menuitem" href="/pnomatik-baglanti-kilitleme-ekipmanlari" title="Pnömatik Bağlantı Kilitleme Ekipmanları"><span class="dot"><svg><use href="#i-lock"/></svg></span>Pnömatik Bağlantı Kilitleme Ekipmanları</a>
          </div>
        </li>
        <li><a href="/kurumsal" title="Kurumsal">Kurumsal</a></li>
        <li><a href="/referanslar" title="Referanslar">Referanslar</a></li>
        <li><a href="/egitim-ve-danismanlik" title="Eğitim ve Danışmanlık">Eğitim ve Danışmanlık</a></li>
        <li><a class="active" href="/blog" title="Blog">Blog</a></li>
        <li><a href="/#iletisim" title="İletişim">İletişim</a></li>
      </ul>
    </nav>

    <div class="search">
      <svg><use href="#i-search"/></svg>
      <input type="search" placeholder="Ara" aria-label="Sitede ara" data-search>
      <div class="results"></div>
    </div>

    <a class="qcart" href="/teklif-sepeti" aria-label="Teklif sepeti" title="Teklif sepeti"><svg><use href="#i-cart"/></svg><span class="qn" data-qn hidden>0</span></a>

    <button class="burger" type="button" aria-label="Menüyü aç" aria-controls="menu"><span></span></button>
  </div>
</header>


<main>

<section class="page-hero" style="padding-bottom:84px"><div class="wrap"><nav class="crumbs" aria-label="Sayfa yolu"><a href="/" title="Anasayfa">Anasayfa</a><span class="sep">/</span><a href="/blog" title="Blog">Blog</a><span class="sep">/</span><span>HVAC, Chiller ve Klima Santrali Bakımında LOTO: Otomatik Çalışmaya Karşı Kilitleme</span></nav><h1>HVAC, Chiller ve Klima Santrali Bakımında LOTO: Otomatik Çalışmaya Karşı Kilitleme</h1>
<div class="post-meta"><span>Locksan Safety</span><span>2 Kasım 2026</span></div></div></section>
<div class="wrap"><div class="post-cover"><img src="/assets/blog/hvac-chiller-ve-klima-santrali-bakiminda-loto.webp" alt="HVAC, Chiller ve Klima Santrali Bakımında LOTO: Otomatik Çalışmaya Karşı Kilitleme" fetchpriority="high" width="1600" height="900"></div></div>
<section class="sec-sm"><div class="wrap"><article class="post-body prose"><p>Hastane, AVM, otel, veri merkezi ve fabrikalarda <b>chiller, klima santrali (AHU), soğutma kulesi ve fan coil</b> gibi HVAC ekipmanları sürekli bakım gerektirir. Bu ekipmanların ortak özelliği, çoğunun <b>bina otomasyon sistemiyle (BMS) uzaktan veya otomatik olarak</b> çalışmasıdır. Teknisyen ekipmanın başındayken başka bir yerden verilen tek bir komut ciddi kazalara yol açabilir.</p>

<h2>HVAC Ekipmanlarında Enerji Kaynakları</h2>
<div class="tbl"><table><thead><tr><th>Enerji</th><th>Nerede?</th><th>Risk</th><th>Kontrol</th></tr></thead><tbody><tr><td>Elektrik</td><td>Kompresör, fan, pompa motorları, panolar</td><td>Otomatik veya uzaktan çalışma</td><td><a href="/salter-kilitleme-ekipmanlari" title="Şalter kilidi">Şalter kilidi</a> + kişisel kilit</td></tr><tr><td>Mekanik</td><td>Fan, kayış-kasnak, pompa milleri</td><td>Kapılma, serbest dönen fan</td><td>Enerji kesme + fanı sabitleme</td></tr><tr><td>Hidrolik / su</td><td>Soğuk ve sıcak su hatları</td><td>Basınçlı su, haşlanma</td><td><a href="/vana-kilitleme-ekipmanlari" title="Vana kilidi">Vana kilidi</a> + basınç tahliyesi</td></tr><tr><td>Soğutucu akışkan</td><td>Kompresör, kondenser, evaporatör</td><td>Yüksek basınç, donma yanığı</td><td>Yetkin personel, üretici talimatı</td></tr><tr><td>Isıl</td><td>Sıcak su ve buhar bataryaları</td><td>Yanık</td><td>Soğuma bekleme</td></tr></tbody></table></div>

<h2>Adım Adım HVAC LOTO</h2>
<ol>
<li><b>Bilgilendirme:</b> Tesis yönetimi ve BMS operatörü bilgilendirilir; ekipman otomasyonda “bakımda” olarak işaretlenir.</li>
<li><b>Durdurma:</b> Ekipman normal şekilde durdurulur.</li>
<li><b>Elektrik izolasyonu:</b> Ekipmanın yerel ana şalteri veya panodaki besleme şalteri kapatılıp kilitlenir. Motor çıkışlarında <a href="/post/motor-koruma-salteri-kilitleme" title="motor koruma şalteri">motor koruma şalteri</a>, saha tipi ayırıcılarda uygun <a href="/post/salter-kilidi-cesitleri" title="şalter kilidi">şalter kilidi</a> kullanılır.</li>
<li><b>Su hatları:</b> Giriş ve çıkış vanaları kapatılıp kilitlenir; HVAC hatlarında yaygın olan <a href="/post/kelebek-vana-kilitleme-ekipmanlari" title="kelebek vanalar">kelebek vanalar</a> ve <a href="/post/küresel-vana-etiketleme-kilitleme-ürünleri" title="küresel vanalar">küresel vanalar</a> için uygun kilitler seçilir. Basınç tahliye edilir.</li>
<li><b>Mekanik enerji:</b> Fanın tamamen durduğu doğrulanır, gerekiyorsa fan çarkı veya kasnak sabitlenir.</li>
<li><b>Kilit ve etiket:</b> Her çalışan kendi kilidini takar; birden fazla nokta varsa <a href="/post/loto-kilit-kutusu-nasil-kullanilir" title="grup kilitleme kutusu">grup kilitleme kutusu</a> kullanılır. Kilitlere <a href="/eked-uyari-etiketleri" title="uyarı etiketi">uyarı etiketi</a> asılır.</li>
<li><b>Doğrulama:</b> Yerel ve BMS üzerinden çalıştırma denenir; ekipman çalışmamalıdır.</li>
<li><b>Devreye alma:</b> İş bitince koruyucular takılır, herkes kendi kilidini çıkarır, vanalar kontrollü açılır ve ekipman BMS’te yeniden aktif edilir.</li>
</ol>

<h2>Sık Yapılan Hatalar</h2>
<ul>
<li>Ekipmanı sadece BMS’ten veya panelden durdurmak</li>
<li>Serbest dönen fanı hesaba katmamak</li>
<li>Kayış değiştirirken motor şalterini kilitlememek</li>
<li>Pompa veya eşanjör sökülürken vanaları kilitlememek ve basıncı tahliye etmemek</li>
<li>Dış firma (servis) ekibinin tesis kurallarını bilmemesi (bkz. <a href="/post/taseron-yuklenici-firmalarda-loto-uygulamasi" title="taşeron firmalarda LOTO">taşeron firmalarda LOTO</a>)</li>
</ul>

<h2>Önerilen Setler</h2>
<div class="tbl"><table><thead><tr><th>Kod</th><th>Set</th><th>İçerik</th></tr></thead><tbody><tr><td><a href="/ls-x07un-universal-kilitleme-seti" title="LS-X07UN">LS-X07UN</a></td><td>Universal Kilitleme Seti</td><td>24 parça</td></tr><tr><td><a href="/ls-vn-02-genis-kapsamli-vana-kilitleme-seti" title="LS-VN-02">LS-VN-02</a></td><td>Geniş Kapsamlı Vana Kilitleme Seti</td><td>15 parça</td></tr><tr><td><a href="/ls-x02c-kisisel-guvenlik-kilitleme-seti" title="LS-X02C">LS-X02C</a></td><td>Kişisel Güvenlik Kilitleme Seti</td><td>21 parça</td></tr></tbody></table></div>
<p>Benzer uygulamalar için <a href="/post/kompresor-bakiminda-loto" title="kompresör bakımında LOTO">kompresör bakımında LOTO</a> ve <a href="/post/buhar-kazani-ve-buhar-hatlarinda-loto" title="buhar hatlarında LOTO">buhar hatlarında LOTO</a> yazılarımıza göz atabilirsiniz. Ürünleri <a href="/teklif-sepeti" title="teklif sepetine">teklif sepetine</a> ekleyerek fiyat isteyebilirsiniz. Tüm ürünler <a href="/etiketleme-kilitleme-urunleri" title="etiketleme kilitleme ürünleri">etiketleme kilitleme ürünleri</a> sayfamızda.</p>
<h2>Sıkça Sorulan Sorular</h2><h3>Chiller ve klima santrali bakımında neden LOTO gerekir?</h3><p>Bu ekipmanlar bina otomasyon sistemiyle (BMS) uzaktan veya zamanlayıcıyla otomatik çalışabilir. Ayrıca soğutucu akışkan basıncı, fanlar, kayışlar ve soğuk/sıcak su hatları gibi birden fazla enerji kaynağı bulunur. Bakım sırasında beklenmedik çalışmayı önlemek için enerji kaynakları izole edilip kilitlenmelidir.</p><h3>BMS’ten kapatmak yeterli mi?</h3><p>Hayır. Bina otomasyonundan veya kumanda panelinden verilen stop komutu izolasyon değildir; program, alarm veya başka bir kullanıcı ekipmanı yeniden çalıştırabilir. Ekipmanın yerel ana şalteri veya güç beslemesi kapatılıp kilitlenmelidir.</p><h3>Fan enerjisi kesilse de dönebilir mi?</h3><p>Evet. Hava akımı veya rüzgâr nedeniyle fanlar enerjisizken de dönebilir (serbest dönme). Fan veya kayış üzerinde çalışmadan önce fanın durduğu kontrol edilmeli ve gerekiyorsa mekanik olarak sabitlenmelidir.</p><h3>Soğuk su hatları nasıl izole edilir?</h3><p>Bakım yapılacak ekipmanın giriş ve çıkış vanaları kapatılıp vana kilitleme ekipmanlarıyla kilitlenir, hattaki basınç tahliye edilir. HVAC tesisatında sık kullanılan kelebek ve küresel vanalar için uygun vana kilitleri seçilmelidir.</p><h3>Soğutucu akışkan devresinde nelere dikkat edilmeli?</h3><p>Soğutma devresi yüksek basınç içerir. Devreye müdahale, ilgili yetkinliğe sahip personel tarafından, üretici talimatına uygun şekilde ve akışkan geri kazanımı yapılarak gerçekleştirilmelidir.</p></article>
<div class="post-body" style="margin-top:40px"><div class="cta-band"><div><h2>LOTO çözümü mü arıyorsunuz?</h2><p>Ürünlerimizi inceleyin ya da uzman ekibimizden teklif alın.</p></div><div class="btn-row" style="margin-top:0"><a class="btn btn-light" href="/etiketleme-kilitleme-urunleri" title="Etiketleme Kilitleme Ürünleri">Etiketleme Kilitleme Ürünleri <svg><use href="#i-arrow"/></svg></a><a class="btn btn-ghost" href="https://wa.me/905078914728" target="_blank" rel="nofollow noopener noreferrer" title="WhatsApp"><svg><use href="#i-wa"/></svg> WhatsApp</a></div></div></div>
</div></section>
<section class="sec-sm bg-soft"><div class="wrap"><div class="section-title"><h2>Son Yazılar</h2><a href="/blog" title="Hepsini Gör">Hepsini Gör <svg><use href="#i-arrow"/></svg></a></div><div class="pgrid" style="grid-template-columns:repeat(auto-fill,minmax(300px,1fr))"><a class="pcard wide bcard rv" href="/post/trafo-ve-og-hucre-bakiminda-loto" title="2 Kasım 2026 Trafo ve OG Hücre Bakımında LOTO: 5 Güvenlik Kuralı ve Güvenli Kilitleme Trafo merkezi ve orta gerilim (OG)"><div class="ph"><img loading="lazy" src="/assets/blog/trafo-ve-og-hucre-bakiminda-loto.webp" alt="Trafo ve OG Hücre Bakımında LOTO: 5 Güvenlik Kuralı ve Güvenli Kilitleme" width="1600" height="900" decoding="async"></div><div class="bd"><span class="date">2 Kasım 2026</span><h2>Trafo ve OG Hücre Bakımında LOTO: 5 Güvenlik Kuralı ve Güvenli Kilitleme</h2><p class="desc">Trafo merkezi ve orta gerilim (OG) hücre bakımında LOTO (EKED) nasıl uygulanır? Elektrikte 5 güvenlik kuralı, ayırıcı kilitleme, AG…</p><span class="more">Yazıyı Oku <svg><use href="#i-arrow"/></svg></span></div></a><a class="pcard wide bcard rv" href="/post/gunes-enerjisi-santrallerinde-ges-loto" title="30 Ekim 2026 Güneş Enerjisi Santrallerinde (GES) LOTO: DC Taraf, İnverter ve Pano Bakımında Kilitleme Güneş enerjisi san"><div class="ph"><img loading="lazy" src="/assets/blog/gunes-enerjisi-santrallerinde-ges-loto.webp" alt="Güneş Enerjisi Santrallerinde (GES) LOTO: DC Taraf, İnverter ve Pano Bakımında Kilitleme" width="1600" height="900" decoding="async"></div><div class="bd"><span class="date">30 Ekim 2026</span><h2>Güneş Enerjisi Santrallerinde (GES) LOTO: DC Taraf, İnverter ve Pano Bakımında Kilitleme</h2><p class="desc">Güneş enerjisi santrallerinde (GES) LOTO (EKED) nasıl uygulanır? Kapatılamayan DC gerilim, inverter kondansatörleri, DC ayırıcı ve sigorta…</p><span class="more">Yazıyı Oku <svg><use href="#i-arrow"/></svg></span></div></a><a class="pcard wide bcard rv" href="/post/asansor-bakiminda-loto" title="30 Ekim 2026 Asansör Bakımında LOTO: Makine Dairesi, Kabin ve Kuyu Çalışmalarında Kilitleme Asansör bakımında LOTO (EKED"><div class="ph"><img loading="lazy" src="/assets/blog/asansor-bakiminda-loto.webp" alt="Asansör Bakımında LOTO: Makine Dairesi, Kabin ve Kuyu Çalışmalarında Kilitleme" width="1600" height="900" decoding="async"></div><div class="bd"><span class="date">30 Ekim 2026</span><h2>Asansör Bakımında LOTO: Makine Dairesi, Kabin ve Kuyu Çalışmalarında Kilitleme</h2><p class="desc">Asansör bakımında LOTO (EKED) nasıl uygulanır? Ana şalter kilitleme, yardımcı devreler, yerçekimi ve hidrolik asansör riskleri, revizyon…</p><span class="more">Yazıyı Oku <svg><use href="#i-arrow"/></svg></span></div></a></div></div></section>

</main>
<!-- ===== FOOTER ===== -->
<footer>
  <div class="wrap fgrid">
    <div>
      <a class="flogo" href="/" aria-label="Locksan Safety Anasayfa" title="Locksan Safety Anasayfa"><img loading="lazy" src="https://static.wixstatic.com/media/5ea3ff_8714a5924d3c47b196241c9f8ae0786a~mv2.png/v1/fill/w_560,h_136,al_c,q_80,enc_auto/locksan_png.png" alt="Locksan Safety" width="222" height="54" decoding="async"></a>
      <ul class="finfo">
        <li><svg><use href="#i-pin"/></svg><span>Esatpaşa Mahallesi, Bingök Sokak No:1 Daire:1 | Ataşehir/İstanbul</span></li>
        <li><svg><use href="#i-phone"/></svg><span><a href="tel:+905078914728" title="0507 891 47 28">0507 891 47 28</a><br><a href="tel:+905519426212" title="0551 942 62 12">0551 942 62 12</a></span></li>
        <li><svg><use href="#i-mail"/></svg><a href="mailto:info@locksansafety.com" title="info@locksansafety.com">info@locksansafety.com</a></li>
      </ul>
      <a class="btn btn-red fcat" href="/assets/locksan-eked-katalog.pdf" target="_blank" rel="noopener" title="KATALOG"><svg><use href="#i-file"/></svg> KATALOG</a>
    </div>

    <div class="fcol">
      <p class="fh">Menü</p>
      <ul>
        <li><a href="/" title="Anasayfa">Anasayfa</a></li>
        <li><a href="/#hakkimizda" title="Hakkımızda">Hakkımızda</a></li>
        <li><a href="/etiketleme-kilitleme-urunleri" title="Ürünlerimiz">Ürünlerimiz</a></li>
        <li><a href="/blog" title="Blog">Blog</a></li>
        <li><a href="/referanslar" title="Referanslar">Referanslar</a></li>
        <li><a href="/neden-locksan-safety" title="Neden Locksan?">Neden Locksan?</a></li>
        <li><a href="/#iletisim" title="İletişim">İletişim</a></li>
      </ul>
    </div>

    <div class="fcol">
      <p class="fh">Politikalar</p>
      <ul>
        <li><a href="/gizlilik-politikasi" title="Gizlilik Politikası">Gizlilik Politikası</a></li>
        <li><a href="/cerez-politikasi" title="Çerez Politikası">Çerez Politikası</a></li>
        <li><a href="/urun-iade-ve-degisim-politikasi" title="İade ve Değişim Politikası">İade ve Değişim Politikası</a></li>
      </ul>
      <p class="fh fh2">Sosyal</p>
      <ul class="fsoc">
        <li><a href="https://www.instagram.com/inclotoekipmanlari" target="_blank" rel="nofollow noopener noreferrer" title="Instagram">Instagram</a></li>
        <li><a href="https://www.facebook.com/profile.php?id=100070593724751" target="_blank" rel="nofollow noopener noreferrer" title="Facebook">Facebook</a></li>
        <li><a href="https://www.linkedin.com/" target="_blank" rel="nofollow noopener noreferrer" title="LinkedIn">LinkedIn</a></li>
      </ul>
    </div>

    <div class="fmascot"><img loading="lazy" src="https://static.wixstatic.com/media/5ea3ff_448b3d7738b94bf081d2b53adbfc66fa~mv2.png/v1/fill/w_760,h_507,al_c,q_80,enc_auto/locksansafetymaskotguncel.png" alt="Locksan Safety maskotu" width="760" height="507" decoding="async"></div>
  </div>
  <div class="wrap fbottom">
    <span>© <span id="yr">2026</span> Locksan Safety. Tüm hakları saklıdır.</span>
    <span>EKED · LOTO Kilitleme ve Etiketleme Ürünleri</span>
    <span class="fcredit">Web tasarım: <a href="https://www.medya333.com/" target="_blank" rel="nofollow noopener noreferrer" title="Medya 333">Medya 333</a></span>
  </div>
</footer>

<!-- WhatsApp -->
<a class="wa" href="https://wa.me/905078914728" aria-label="WhatsApp ile iletişime geç" target="_blank" rel="nofollow noopener noreferrer" title="Hemen İletişime Geç!">
  <span class="tip">Hemen İletişime Geç!</span>
  <span class="ball"><svg><use href="#i-wa"/></svg></span>
</a>


<script defer src="/assets/site.js?v=1a15967f07"></script>
</body>
</html>
