<!DOCTYPE html>
<html lang="tr" data-v="1a15967f07">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Jeneratör ve UPS Bakımında LOTO: Çift Besleme Riski | Locksan Safety</title>
<meta name="description" content="Jeneratör ve UPS bakımında LOTO (EKED) nasıl uygulanır? Otomatik devreye girme, geri besleme, UPS aküleri ve bypass hattı, çift beslemeli panolar ve gerekli şalter kilitleme ürünleri.">
<link rel="canonical" href="https://www.locksansafety.com/post/jenerator-ve-ups-bakiminda-loto">
<meta name="robots" content="index, follow">
<meta property="og:type" content="article">
<meta property="og:locale" content="tr_TR">
<meta property="og:site_name" content="Locksan Safety">
<meta property="og:title" content="Jeneratör ve UPS Bakımında LOTO: Çift Besleme Riski | Locksan Safety">
<meta property="og:description" content="Jeneratör ve UPS bakımında LOTO (EKED) nasıl uygulanır? Otomatik devreye girme, geri besleme, UPS aküleri ve bypass hattı, çift beslemeli panolar ve gerekli şalter kilitleme ürünleri.">
<meta property="og:url" content="https://www.locksansafety.com/post/jenerator-ve-ups-bakiminda-loto">
<meta property="og:image" content="https://www.locksansafety.com/assets/blog/jenerator-ve-ups-bakiminda-loto.webp">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#D32F2F">
<link rel="preconnect" href="https://static.wixstatic.com" crossorigin>
<link rel="dns-prefetch" href="https://static.wixstatic.com">
<link rel="icon" href="/favicon.ico" sizes="48x48">
<link rel="icon" href="/assets/favicon.svg" type="image/svg+xml" sizes="any">
<link rel="icon" href="/assets/icon-192.png" type="image/png" sizes="192x192">
<link rel="apple-touch-icon" href="/apple-touch-icon.png" sizes="180x180">
<link rel="manifest" href="/site.webmanifest">
<link rel="preload" href="/assets/fonts/red-hat-display-latin-wght-normal.woff2" as="font" type="font/woff2" crossorigin>
<link rel="preload" href="/assets/fonts/red-hat-text-latin-wght-normal.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="/assets/style.css?v=1a15967f07">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BlogPosting", "headline": "Jeneratör ve UPS Bakımında LOTO: Çift Besleme ve Geri Besleme Riski", "description": "Jeneratör ve UPS bakımında LOTO (EKED) nasıl uygulanır? Otomatik devreye girme, geri besleme, UPS aküleri ve bypass hattı, çift beslemeli panolar ve gerekli şalter kilitleme ürünleri.", "datePublished": "2026-10-27T09:10:00.000Z", "dateModified": "2026-10-27T09:10:00.000Z", "inLanguage": "tr-TR", "author": {"@type": "Organization", "name": "Locksan Safety", "url": "https://www.locksansafety.com/"}, "publisher": {"@type": "Organization", "name": "Locksan Safety", "logo": {"@type": "ImageObject", "url": "https://static.wixstatic.com/media/5ea3ff_8714a5924d3c47b196241c9f8ae0786a~mv2.png"}}, "image": {"@type": "ImageObject", "url": "https://www.locksansafety.com/assets/blog/jenerator-ve-ups-bakiminda-loto.webp", "width": 1600, "height": 900}, "mainEntityOfPage": "https://www.locksansafety.com/post/jenerator-ve-ups-bakiminda-loto"}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Jeneratör bakımında en büyük risk nedir?", "acceptedAnswer": {"@type": "Answer", "text": "En büyük risklerden biri, şebeke kesildiğinde jeneratörün otomatik olarak devreye girmesi veya jeneratörden şebekeye/tesise geri besleme oluşmasıdır. Bu nedenle hem jeneratörün otomatik çalışması engellenmeli hem de çıkış şalteri kilitlenmelidir."}}, {"@type": "Question", "name": "Jeneratörün otomatik çalışması nasıl engellenir?", "acceptedAnswer": {"@type": "Answer", "text": "Kontrol panelinden “kapalı / OFF” konumuna alınır, marş aküsünün bağlantısı ayrılır veya akü ayırıcı şalteri kilitlenir ve jeneratör çıkış şalteri kapatılıp kilitlenir. Uygulanacak yöntem üretici talimatına ve tesis prosedürüne göre belirlenmelidir."}}, {"@type": "Question", "name": "UPS kapatılınca enerji tamamen kesilir mi?", "acceptedAnswer": {"@type": "Answer", "text": "Hayır. UPS akülerinde depolanmış enerji vardır ve UPS bypass hattı üzerinden çıkışa enerji verebilir. Giriş, bypass ve akü devreleri ayrı ayrı izole edilmeli; kondansatörlerin deşarj süresi beklenmelidir."}}, {"@type": "Question", "name": "Çift beslemeli panolarda nasıl LOTO yapılır?", "acceptedAnswer": {"@type": "Answer", "text": "Şebeke ve jeneratör (veya iki ayrı şebeke) beslemesi olan panolarda tüm besleme kaynakları ayrı ayrı belirlenip kilitlenmelidir. Transfer şalteri (ATS) tek başına izolasyon noktası sayılmamalıdır."}}, {"@type": "Question", "name": "Hangi LOTO ürünleri gerekir?", "acceptedAnswer": {"@type": "Answer", "text": "Açık tip ve kompakt şalter kilitleri, minyatür şalter kilitleri, gerekirse fiş ve kablo kilitleri, emniyet asma kilitleri, çoklayıcılar ve uyarı etiketleri temel ekipmanlardır."}}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Anasayfa", "item": "https://www.locksansafety.com"}, {"@type": "ListItem", "position": 2, "name": "Blog", "item": "https://www.locksansafety.com/blog"}, {"@type": "ListItem", "position": 3, "name": "Jeneratör ve UPS Bakımında LOTO: Çift Besleme ve Geri Besleme Riski", "item": "https://www.locksansafety.com/post/jenerator-ve-ups-bakiminda-loto"}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Organization", "@id": "https://www.locksansafety.com/#org", "name": "Locksan Safety", "alternateName": ["Locksan", "Locksan Safety EKED LOTO"], "description": "Locksan Safety, İstanbul ve Ankara depolarıyla Türkiye’de üretim yapan EKED / LOTO (kilitleme ve etiketleme) ürünleri üreticisidir; emniyet asma kilitleri, şalter ve vana kilitleri, kilit çoklayıcılar, EKED setleri ve istasyonları ile EKED eğitimi ve danışmanlık hizmeti sunar.", "url": "https://www.locksansafety.com/", "logo": "https://static.wixstatic.com/media/5ea3ff_8714a5924d3c47b196241c9f8ae0786a~mv2.png", "email": "info@locksansafety.com", "telephone": "+90 507 891 47 28", "foundingDate": "2015", "address": {"@type": "PostalAddress", "streetAddress": "Esatpaşa Mahallesi, Bingök Sokak No:1 Daire:1", "addressLocality": "Ataşehir", "addressRegion": "İstanbul", "addressCountry": "TR"}, "areaServed": {"@type": "Country", "name": "Türkiye"}, "contactPoint": [{"@type": "ContactPoint", "telephone": "+90 507 891 47 28", "contactType": "sales", "areaServed": "TR", "availableLanguage": "Turkish"}, {"@type": "ContactPoint", "telephone": "+90 551 942 62 12", "contactType": "customer service", "areaServed": "TR", "availableLanguage": "Turkish"}], "knowsAbout": ["EKED", "LOTO", "Lockout Tagout", "Kilitleme ve etiketleme", "Enerji izolasyonu", "Emniyet asma kilidi", "Şalter kilitleme", "Vana kilitleme", "Kilit çoklayıcı", "EKED eğitimi", "İş güvenliği"], "hasOfferCatalog": {"@type": "OfferCatalog", "name": "Etiketleme Kilitleme Ürünleri", "url": "https://www.locksansafety.com/etiketleme-kilitleme-urunleri", "itemListElement": [{"@type": "OfferCatalog", "name": "Emniyet Asma Kilitler", "url": "https://www.locksansafety.com/emniyet-asma-kilitler"}, {"@type": "OfferCatalog", "name": "Şalter Kilitleme Ekipmanları", "url": "https://www.locksansafety.com/salter-kilitleme-ekipmanlari"}, {"@type": "OfferCatalog", "name": "Kablo Kilitleme Ekipmanları", "url": "https://www.locksansafety.com/kablo-kilitleme-ekipmanlari"}, {"@type": "OfferCatalog", "name": "Vana Kilitleme Ekipmanları", "url": "https://www.locksansafety.com/vana-kilitleme-ekipmanlari"}, {"@type": "OfferCatalog", "name": "Çoklandırıcılar", "url": "https://www.locksansafety.com/coklandiricilar"}, {"@type": "OfferCatalog", "name": "Eked Uyarı Etiketleri", "url": "https://www.locksansafety.com/eked-uyari-etiketleri"}, {"@type": "OfferCatalog", "name": "Eked İstasyon Modelleri", "url": "https://www.locksansafety.com/eked-istasyon-modelleri"}, {"@type": "OfferCatalog", "name": "Grup Kilitleme Kutuları ve Eked Çantaları", "url": "https://www.locksansafety.com/grup-kilitleme-kutulari-ve-eked-cantalari"}, {"@type": "OfferCatalog", "name": "Eked Setleri", "url": "https://www.locksansafety.com/eked-setleri"}, {"@type": "OfferCatalog", "name": "Pnömatik Bağlantı Kilitleme Ekipmanları", "url": "https://www.locksansafety.com/pnomatik-baglanti-kilitleme-ekipmanlari"}]}, "sameAs": ["https://www.instagram.com/inclotoekipmanlari", "https://www.facebook.com/profile.php?id=100070593724751"]}</script>
</head>
<body>
<!-- SVG ikon kütüphanesi -->
<svg width="0" height="0" style="position:absolute" aria-hidden="true">
  <symbol id="i-phone" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" d="M22 16.9v3a2 2 0 0 1-2.2 2 19.8 19.8 0 0 1-8.6-3.1 19.5 19.5 0 0 1-6-6A19.8 19.8 0 0 1 2.1 4.2 2 2 0 0 1 4.1 2h3a2 2 0 0 1 2 1.7c.1.9.4 1.8.7 2.7a2 2 0 0 1-.5 2.1L8 9.8a16 16 0 0 0 6 6l1.3-1.3a2 2 0 0 1 2.1-.4c.9.3 1.8.6 2.7.7a2 2 0 0 1 1.7 2z"/></symbol>
  <symbol id="i-mail" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round"><rect x="2" y="4" width="20" height="16" rx="2"/><path d="m22 6-10 7L2 6"/></g></symbol>
  <symbol id="i-pin" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round"><path d="M20 10c0 6-8 12-8 12S4 16 4 10a8 8 0 0 1 16 0z"/><circle cx="12" cy="10" r="3"/></g></symbol>
  <symbol id="i-arrow" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" d="M5 12h14M13 6l6 6-6 6"/></symbol>
  <symbol id="i-chev" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" d="m6 9 6 6 6-6"/></symbol>
  <symbol id="i-cart" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M5 9h14l-1.2 10.2a2 2 0 0 1-2 1.8H8.2a2 2 0 0 1-2-1.8z"/><path d="M9 9V7a3 3 0 0 1 6 0v2"/></g></symbol>
  <symbol id="i-search" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="11" cy="11" r="7"/><path d="m20 20-3.5-3.5"/></g></symbol>
  <symbol id="i-lock" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="4" y="11" width="16" height="10" rx="2"/><path d="M8 11V7a4 4 0 0 1 8 0v4"/><circle cx="12" cy="16" r="1.2" fill="currentColor"/></g></symbol>
  <symbol id="i-shield" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/><path d="m9 12 2 2 4-4"/></g></symbol>
  <symbol id="i-file" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><path d="M14 2v6h6M12 18v-6M9 15l3 3 3-3"/></g></symbol>
  <symbol id="i-users" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="1.9" stroke-linecap="round" stroke-linejoin="round"><circle cx="9" cy="7" r="3.2"/><path d="M3 20v-1a5 5 0 0 1 5-5h2a5 5 0 0 1 5 5v1"/><circle cx="17.5" cy="8.5" r="2.5"/><path d="M17 14h1a4 4 0 0 1 4 4v1"/></g></symbol>
  <symbol id="i-cert" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="1.9" stroke-linecap="round" stroke-linejoin="round"><path d="M14 3H6a2 2 0 0 0-2 2v14a2 2 0 0 0 2 2h5"/><path d="M8 8h8M8 12h5"/><circle cx="17" cy="15" r="3.2"/><path d="m15.5 18 -1 4 2.5-1.3L19.5 22l-1-4"/></g></symbol>
  <symbol id="i-helmet" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="1.9" stroke-linecap="round" stroke-linejoin="round"><path d="M2 18h20v-1a1 1 0 0 0-1-1h-1a8 8 0 0 0-16 0H3a1 1 0 0 0-1 1z"/><path d="M10 8V5.5a2 2 0 0 1 4 0V8M12 8v4"/></g></symbol>
  <symbol id="i-ig" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="18" rx="5"/><circle cx="12" cy="12" r="4"/><circle cx="17.5" cy="6.5" r="1" fill="currentColor"/></g></symbol>
  <symbol id="i-fb" viewBox="0 0 24 24"><path fill="currentColor" d="M14 8h3V4h-3a4 4 0 0 0-4 4v2H8v4h2v8h4v-8h3l1-4h-4V8.5c0-.3.2-.5.5-.5z"/></symbol>
  <symbol id="i-in" viewBox="0 0 24 24"><path fill="currentColor" d="M4.98 3.5a2.5 2.5 0 1 1 0 5 2.5 2.5 0 0 1 0-5zM3 9.5h4V21H3zM9.5 9.5h3.8v1.6h.1c.5-1 1.8-2 3.8-2 4 0 4.8 2.6 4.8 6V21h-4v-5.3c0-1.3 0-2.9-1.8-2.9s-2 1.4-2 2.8V21h-4z"/></symbol>
  <symbol id="i-wa" viewBox="0 0 24 24"><path fill="currentColor" d="M17.5 14.4c-.3-.1-1.7-.8-2-.9-.3-.1-.5-.1-.7.1l-.9 1.2c-.2.2-.3.2-.6.1-.3-.1-1.2-.5-2.3-1.4-.9-.8-1.4-1.7-1.6-2-.2-.3 0-.5.1-.6l.4-.5.3-.5v-.5l-.9-2.2c-.2-.6-.5-.5-.7-.5h-.6c-.2 0-.5.1-.8.4-.3.3-1 1-1 2.5s1 2.9 1.2 3.1c.1.2 2 3.1 4.9 4.3 2.4 1 2.9.8 3.4.7.5-.1 1.7-.7 2-1.4.2-.7.2-1.2.2-1.4-.1-.1-.3-.2-.6-.4zM12 2a10 10 0 0 0-8.6 15.1L2 22l5-1.3A10 10 0 1 0 12 2zm0 18.2c-1.6 0-3.1-.4-4.4-1.2l-.3-.2-3 .8.8-2.9-.2-.3A8.2 8.2 0 1 1 12 20.2z"/></symbol>
</svg>

<!-- ===== TOP BAR ===== -->
<div class="topbar">
  <div class="wrap">
    <a href="tel:+905078914728" title="0507 891 47 28"><svg><use href="#i-phone"/></svg>0507 891 47 28</a>
    <a class="tel2" href="tel:+905519426212" title="0551 942 62 12"><svg><use href="#i-phone"/></svg>0551 942 62 12</a>
    <a class="mail" href="mailto:info@locksansafety.com" title="info@locksansafety.com"><svg><use href="#i-mail"/></svg><span>info@locksansafety.com</span></a>
    <div class="social">
      <a href="https://www.instagram.com/inclotoekipmanlari" aria-label="Instagram" target="_blank" rel="nofollow noopener noreferrer" title="Instagram"><svg><use href="#i-ig"/></svg></a>
      <a href="https://www.facebook.com/profile.php?id=100070593724751" aria-label="Facebook" target="_blank" rel="nofollow noopener noreferrer" title="Facebook"><svg><use href="#i-fb"/></svg></a>
      <a href="https://www.linkedin.com/" aria-label="LinkedIn" target="_blank" rel="nofollow noopener noreferrer" title="LinkedIn"><svg><use href="#i-in"/></svg></a>
    </div>
  </div>
</div>

<!-- ===== HEADER ===== -->
<header class="site" id="top">
  <div class="wrap nav">
    <a class="logo" href="/" aria-label="Locksan Safety Anasayfa" title="Locksan Safety Anasayfa">
      <img src="https://static.wixstatic.com/media/5ea3ff_8714a5924d3c47b196241c9f8ae0786a~mv2.png/v1/fill/w_560,h_136,al_c,q_80,enc_auto/locksan_png.png" alt="Locksan Safety logo" width="190" height="46" decoding="async">
    </a>

    <nav aria-label="Ana menü">
      <ul class="menu" id="menu">
        <li class="m-search">
          <div class="search"><svg><use href="#i-search"/></svg><input type="search" placeholder="Ara" aria-label="Sitede ara" data-search><div class="results"></div></div>
        </li>
        <li><a href="/" title="Anasayfa">Anasayfa</a></li>
        <li class="has-drop">
          <button type="button" aria-haspopup="true" aria-expanded="false">Ürünlerimiz <svg class="chev"><use href="#i-chev"/></svg></button>
          <div class="dropdown" role="menu">
            <a role="menuitem" class="drop-all" href="/etiketleme-kilitleme-urunleri" title="Tüm Etiketleme Kilitleme Ürünleri"><span class="dot"><svg><use href="#i-shield"/></svg></span>Tüm Etiketleme Kilitleme Ürünleri</a>
            <a role="menuitem" href="/emniyet-asma-kilitler" title="Emniyet Asma Kilitler"><span class="dot"><svg><use href="#i-lock"/></svg></span>Emniyet Asma Kilitler</a>
            <a role="menuitem" href="/salter-kilitleme-ekipmanlari" title="Şalter Kilitleme Ekipmanları"><span class="dot"><svg><use href="#i-lock"/></svg></span>Şalter Kilitleme Ekipmanları</a>
            <a role="menuitem" href="/kablo-kilitleme-ekipmanlari" title="Kablo Kilitleme Ekipmanları"><span class="dot"><svg><use href="#i-lock"/></svg></span>Kablo Kilitleme Ekipmanları</a>
            <a role="menuitem" href="/vana-kilitleme-ekipmanlari" title="Vana Kilitleme Ekipmanları"><span class="dot"><svg><use href="#i-lock"/></svg></span>Vana Kilitleme Ekipmanları</a>
            <a role="menuitem" href="/coklandiricilar" title="Çoklandırıcılar"><span class="dot"><svg><use href="#i-lock"/></svg></span>Çoklandırıcılar</a>
            <a role="menuitem" href="/eked-uyari-etiketleri" title="Eked Uyarı Etiketleri"><span class="dot"><svg><use href="#i-lock"/></svg></span>Eked Uyarı Etiketleri</a>
            <a role="menuitem" href="/eked-istasyon-modelleri" title="Eked İstasyon Modelleri"><span class="dot"><svg><use href="#i-lock"/></svg></span>Eked İstasyon Modelleri</a>
            <a role="menuitem" href="/grup-kilitleme-kutulari-ve-eked-cantalari" title="Grup Kilitleme Kutuları ve Eked Çantaları"><span class="dot"><svg><use href="#i-lock"/></svg></span>Grup Kilitleme Kutuları ve Eked Çantaları</a>
            <a role="menuitem" href="/eked-setleri" title="Eked Setleri"><span class="dot"><svg><use href="#i-lock"/></svg></span>Eked Setleri</a>
            <a role="menuitem" href="/pnomatik-baglanti-kilitleme-ekipmanlari" title="Pnömatik Bağlantı Kilitleme Ekipmanları"><span class="dot"><svg><use href="#i-lock"/></svg></span>Pnömatik Bağlantı Kilitleme Ekipmanları</a>
          </div>
        </li>
        <li><a href="/kurumsal" title="Kurumsal">Kurumsal</a></li>
        <li><a href="/referanslar" title="Referanslar">Referanslar</a></li>
        <li><a href="/egitim-ve-danismanlik" title="Eğitim ve Danışmanlık">Eğitim ve Danışmanlık</a></li>
        <li><a class="active" href="/blog" title="Blog">Blog</a></li>
        <li><a href="/#iletisim" title="İletişim">İletişim</a></li>
      </ul>
    </nav>

    <div class="search">
      <svg><use href="#i-search"/></svg>
      <input type="search" placeholder="Ara" aria-label="Sitede ara" data-search>
      <div class="results"></div>
    </div>

    <a class="qcart" href="/teklif-sepeti" aria-label="Teklif sepeti" title="Teklif sepeti"><svg><use href="#i-cart"/></svg><span class="qn" data-qn hidden>0</span></a>

    <button class="burger" type="button" aria-label="Menüyü aç" aria-controls="menu"><span></span></button>
  </div>
</header>


<main>

<section class="page-hero" style="padding-bottom:84px"><div class="wrap"><nav class="crumbs" aria-label="Sayfa yolu"><a href="/" title="Anasayfa">Anasayfa</a><span class="sep">/</span><a href="/blog" title="Blog">Blog</a><span class="sep">/</span><span>Jeneratör ve UPS Bakımında LOTO: Çift Besleme ve Geri Besleme Riski</span></nav><h1>Jeneratör ve UPS Bakımında LOTO: Çift Besleme ve Geri Besleme Riski</h1>
<div class="post-meta"><span>Locksan Safety</span><span>27 Ekim 2026</span></div></div></section>
<div class="wrap"><div class="post-cover"><img src="/assets/blog/jenerator-ve-ups-bakiminda-loto.webp" alt="Jeneratör ve UPS Bakımında LOTO: Çift Besleme ve Geri Besleme Riski" fetchpriority="high" width="1600" height="900"></div></div>
<section class="sec-sm"><div class="wrap"><article class="post-body prose"><p>Hastaneler, veri merkezleri, fabrikalar ve AVM’ler kesintisiz enerji için <b>jeneratör ve UPS</b> sistemlerine güvenir. Ancak bu sistemleri “güvenilir” yapan özellik, bakım sırasında onları tehlikeli de yapar: Şebeke kesildiğinde <b>otomatik devreye giren</b> bir jeneratör veya akülerinden enerji veren bir UPS, kapatıldığı sanılan bir panoyu yeniden enerjili hale getirebilir. Bu yazıda jeneratör ve UPS bakımında LOTO uygulamasını özetliyoruz.</p>

<h2>Neden Özel Dikkat Gerektirir?</h2>
<div class="tbl"><table><thead><tr><th>Risk</th><th>Açıklama</th><th>Önlem</th></tr></thead><tbody><tr><td>Otomatik devreye girme</td><td>Şebeke kesilince jeneratör kendiliğinden çalışır</td><td>Kontrol panelini OFF’a alma, marş devresini ve çıkış şalterini kilitleme</td></tr><tr><td>Geri besleme</td><td>Jeneratör veya UPS, kapatılan hatta ters yönden enerji verir</td><td>Tüm besleme kaynaklarını ayrı ayrı kilitleme</td></tr><tr><td>Çift besleme</td><td>Panonun hem şebeke hem jeneratörden beslenmesi</td><td>Her iki beslemenin şalterini kilitleme</td></tr><tr><td>Depolanmış enerji</td><td>UPS aküleri ve kondansatörler</td><td>Akü devresini ayırma, deşarj süresini bekleme</td></tr><tr><td>Bypass hattı</td><td>UPS kapalıyken bypass üzerinden çıkışa enerji gelmesi</td><td>Bypass şalterini de izole etme</td></tr></tbody></table></div>

<h2>Jeneratör Bakımında Adım Adım LOTO</h2>
<ol>
<li><b>Planlama:</b> Bakım süresince hangi yüklerin enerjisiz kalacağı belirlenir ve ilgili birimler bilgilendirilir.</li>
<li><b>Otomatik çalışmayı engelleme:</b> Kontrol paneli kapalı konuma alınır; marş aküsü devresi üretici talimatına göre ayrılır.</li>
<li><b>Çıkış şalterini kilitleme:</b> Jeneratör çıkış şalteri kapatılıp kilitlenir. Büyük güçlerde bu şalter genellikle <a href="/post/acik-tip-devre-kesici-acb-kilitleme" title="açık tip devre kesici (ACB)">açık tip devre kesici (ACB)</a> veya <a href="/post/kompakt-şalter-etiketleme-kilitleme-ürünleri" title="kompakt şalterdir">kompakt şalterdir</a>.</li>
<li><b>Transfer şalteri:</b> <a href="/post/transfer-salteri-ats-kilitleme" title="Transfer şalteri (ATS)">Transfer şalteri (ATS)</a> varsa uygun konumda kilitlenir; ancak tek başına izolasyon noktası sayılmaz.</li>
<li><b>Diğer enerjiler:</b> Yakıt hattı vanası, ısıtıcı rezistanslar ve soğutma sistemi gerektiğinde izole edilir.</li>
<li><b>Kilit, etiket, doğrulama:</b> Kişisel kilitler ve <a href="/eked-uyari-etiketleri" title="uyarı etiketleri">uyarı etiketleri</a> takılır; çalıştırma denenir ve ölçüm cihazıyla enerjisizlik doğrulanır.</li>
</ol>

<h2>UPS Bakımında Dikkat Edilecekler</h2>
<ul>
<li><b>Giriş, bypass ve çıkış</b> şalterleri ayrı ayrı izole edilip kilitlenmelidir.</li>
<li><b>Akü devresi</b> ayrılmalı; akü kabinine erişimde DC gerilim unutulmamalıdır.</li>
<li><b>Kondansatörler</b> için üreticinin belirttiği deşarj süresi beklenmeli, ardından ölçüm yapılmalıdır.</li>
<li>Bakım bypass’ına geçişler üretici prosedürüne göre ve yetkili personelce yapılmalıdır.</li>
</ul>

<h2>Çift Beslemeli Panolarda Kural</h2>
<p>Bir panoyu enerjisiz bırakmak için <b>tüm besleme kaynakları</b> (şebeke, jeneratör, UPS, varsa güneş enerjisi invertörü) ayrı ayrı belirlenip kilitlenmelidir. Pano kapağındaki tek-hat şeması güncel olmalı ve izolasyon noktaları prosedürde listelenmelidir. Çok noktalı izolasyonlarda anahtarların <a href="/post/loto-kilit-kutusu-nasil-kullanilir" title="grup kilitleme kutusunda">grup kilitleme kutusunda</a> toplanması karışıklığı önler.</p>

<h2>Önerilen Ürünler ve Setler</h2>
<div class="tbl"><table><thead><tr><th>Kod</th><th>Set</th><th>İçerik</th></tr></thead><tbody><tr><td><a href="/ls-ek-s1100vv-genis-kapsamli-profesyonel-elektriksel-loto-seti" title="LS-EK-S1100VV">LS-EK-S1100VV</a></td><td>Geniş Kapsamlı Profesyonel Elektriksel Loto Seti</td><td>87 parça</td></tr><tr><td><a href="/ls-pe-e010s-profesyonel-genis-kapsamli-elektriksel-loto-kiti" title="LS-PE-E010S">LS-PE-E010S</a></td><td>Profesyonel Geniş Kapsamlı Elektriksel LOTO Kiti</td><td>30 parça</td></tr><tr><td><a href="/ls-8812s-grup-loto-kutusu-seti" title="LS-8812S">LS-8812S</a></td><td>Grup Loto Kutusu Seti</td><td>31 parça</td></tr></tbody></table></div>
<p>Şalter tiplerine göre doğru kilidi seçmek için <a href="/post/salter-kilidi-cesitleri" title="şalter kilidi çeşitleri">şalter kilidi çeşitleri</a> yazımıza bakabilirsiniz. Tüm şalter kilitleri <a href="/salter-kilitleme-ekipmanlari" title="şalter kilitleme ekipmanları">şalter kilitleme ekipmanları</a> kategorimizde. Ürünleri <a href="/teklif-sepeti" title="teklif sepetine">teklif sepetine</a> ekleyerek fiyat isteyebilirsiniz. Tüm ürünler <a href="/etiketleme-kilitleme-urunleri" title="etiketleme kilitleme ürünleri">etiketleme kilitleme ürünleri</a> sayfamızda.</p>
<h2>Sıkça Sorulan Sorular</h2><h3>Jeneratör bakımında en büyük risk nedir?</h3><p>En büyük risklerden biri, şebeke kesildiğinde jeneratörün otomatik olarak devreye girmesi veya jeneratörden şebekeye/tesise geri besleme oluşmasıdır. Bu nedenle hem jeneratörün otomatik çalışması engellenmeli hem de çıkış şalteri kilitlenmelidir.</p><h3>Jeneratörün otomatik çalışması nasıl engellenir?</h3><p>Kontrol panelinden “kapalı / OFF” konumuna alınır, marş aküsünün bağlantısı ayrılır veya akü ayırıcı şalteri kilitlenir ve jeneratör çıkış şalteri kapatılıp kilitlenir. Uygulanacak yöntem üretici talimatına ve tesis prosedürüne göre belirlenmelidir.</p><h3>UPS kapatılınca enerji tamamen kesilir mi?</h3><p>Hayır. UPS akülerinde depolanmış enerji vardır ve UPS bypass hattı üzerinden çıkışa enerji verebilir. Giriş, bypass ve akü devreleri ayrı ayrı izole edilmeli; kondansatörlerin deşarj süresi beklenmelidir.</p><h3>Çift beslemeli panolarda nasıl LOTO yapılır?</h3><p>Şebeke ve jeneratör (veya iki ayrı şebeke) beslemesi olan panolarda tüm besleme kaynakları ayrı ayrı belirlenip kilitlenmelidir. Transfer şalteri (ATS) tek başına izolasyon noktası sayılmamalıdır.</p><h3>Hangi LOTO ürünleri gerekir?</h3><p>Açık tip ve kompakt şalter kilitleri, minyatür şalter kilitleri, gerekirse fiş ve kablo kilitleri, emniyet asma kilitleri, çoklayıcılar ve uyarı etiketleri temel ekipmanlardır.</p></article>
<div class="post-body" style="margin-top:40px"><div class="cta-band"><div><h2>LOTO çözümü mü arıyorsunuz?</h2><p>Ürünlerimizi inceleyin ya da uzman ekibimizden teklif alın.</p></div><div class="btn-row" style="margin-top:0"><a class="btn btn-light" href="/etiketleme-kilitleme-urunleri" title="Etiketleme Kilitleme Ürünleri">Etiketleme Kilitleme Ürünleri <svg><use href="#i-arrow"/></svg></a><a class="btn btn-ghost" href="https://wa.me/905078914728" target="_blank" rel="nofollow noopener noreferrer" title="WhatsApp"><svg><use href="#i-wa"/></svg> WhatsApp</a></div></div></div>
</div></section>
<section class="sec-sm bg-soft"><div class="wrap"><div class="section-title"><h2>Son Yazılar</h2><a href="/blog" title="Hepsini Gör">Hepsini Gör <svg><use href="#i-arrow"/></svg></a></div><div class="pgrid" style="grid-template-columns:repeat(auto-fill,minmax(300px,1fr))"><a class="pcard wide bcard rv" href="/post/vardiya-degisiminde-loto-devri" title="5 Kasım 2026 Vardiya Değişiminde LOTO Devri: Kilitler Nasıl Güvenle Devredilir? Bakım işi vardiyada bitmezse LOTO (EKED)"><div class="ph"><img loading="lazy" src="/assets/blog/vardiya-degisiminde-loto-devri.webp" alt="Vardiya Değişiminde LOTO Devri: Kilitler Nasıl Güvenle Devredilir?" width="1600" height="900" decoding="async"></div><div class="bd"><span class="date">5 Kasım 2026</span><h2>Vardiya Değişiminde LOTO Devri: Kilitler Nasıl Güvenle Devredilir?</h2><p class="desc">Bakım işi vardiyada bitmezse LOTO (EKED) nasıl devredilir? “Önce tak, sonra çıkar” kuralı, grup kilitleme kutusuyla devir, devir formu…</p><span class="more">Yazıyı Oku <svg><use href="#i-arrow"/></svg></span></div></a><a class="pcard wide bcard rv" href="/post/forklift-ve-is-makinelerinde-loto" title="5 Kasım 2026 Forklift ve İş Makinelerinde LOTO: Akü, Anahtar ve Hidrolik Kilitleme Forklift, transpalet ve iş makinesi b"><div class="ph"><img loading="lazy" src="/assets/blog/forklift-ve-is-makinelerinde-loto.webp" alt="Forklift ve İş Makinelerinde LOTO: Akü, Anahtar ve Hidrolik Kilitleme" width="1600" height="900" decoding="async"></div><div class="bd"><span class="date">5 Kasım 2026</span><h2>Forklift ve İş Makinelerinde LOTO: Akü, Anahtar ve Hidrolik Kilitleme</h2><p class="desc">Forklift, transpalet ve iş makinesi bakımında LOTO (EKED) nasıl uygulanır? Kontak anahtarı muhafazası, akü fişi kilitleme, LPG vanası…</p><span class="more">Yazıyı Oku <svg><use href="#i-arrow"/></svg></span></div></a><a class="pcard wide bcard rv" href="/post/kapali-alan-calismalarinda-loto" title="4 Kasım 2026 Kapalı Alan Çalışmalarında LOTO: Tank, Silo ve Kuyu Girişinde Güvenli İzolasyon Tank, silo, reaktör ve kuyu"><div class="ph"><img loading="lazy" src="/assets/blog/kapali-alan-calismalarinda-loto.webp" alt="Kapalı Alan Çalışmalarında LOTO: Tank, Silo ve Kuyu Girişinde Güvenli İzolasyon" width="1600" height="900" decoding="async"></div><div class="bd"><span class="date">4 Kasım 2026</span><h2>Kapalı Alan Çalışmalarında LOTO: Tank, Silo ve Kuyu Girişinde Güvenli İzolasyon</h2><p class="desc">Tank, silo, reaktör ve kuyu gibi kapalı alanlara girişte LOTO (EKED) nasıl uygulanır? Karıştırıcı ve pompa kilitleme, körtapa ve çift vana…</p><span class="more">Yazıyı Oku <svg><use href="#i-arrow"/></svg></span></div></a></div></div></section>

</main>
<!-- ===== FOOTER ===== -->
<footer>
  <div class="wrap fgrid">
    <div>
      <a class="flogo" href="/" aria-label="Locksan Safety Anasayfa" title="Locksan Safety Anasayfa"><img loading="lazy" src="https://static.wixstatic.com/media/5ea3ff_8714a5924d3c47b196241c9f8ae0786a~mv2.png/v1/fill/w_560,h_136,al_c,q_80,enc_auto/locksan_png.png" alt="Locksan Safety" width="222" height="54" decoding="async"></a>
      <ul class="finfo">
        <li><svg><use href="#i-pin"/></svg><span>Esatpaşa Mahallesi, Bingök Sokak No:1 Daire:1 | Ataşehir/İstanbul</span></li>
        <li><svg><use href="#i-phone"/></svg><span><a href="tel:+905078914728" title="0507 891 47 28">0507 891 47 28</a><br><a href="tel:+905519426212" title="0551 942 62 12">0551 942 62 12</a></span></li>
        <li><svg><use href="#i-mail"/></svg><a href="mailto:info@locksansafety.com" title="info@locksansafety.com">info@locksansafety.com</a></li>
      </ul>
      <a class="btn btn-red fcat" href="/assets/locksan-eked-katalog.pdf" target="_blank" rel="noopener" title="KATALOG"><svg><use href="#i-file"/></svg> KATALOG</a>
    </div>

    <div class="fcol">
      <p class="fh">Menü</p>
      <ul>
        <li><a href="/" title="Anasayfa">Anasayfa</a></li>
        <li><a href="/#hakkimizda" title="Hakkımızda">Hakkımızda</a></li>
        <li><a href="/etiketleme-kilitleme-urunleri" title="Ürünlerimiz">Ürünlerimiz</a></li>
        <li><a href="/blog" title="Blog">Blog</a></li>
        <li><a href="/referanslar" title="Referanslar">Referanslar</a></li>
        <li><a href="/neden-locksan-safety" title="Neden Locksan?">Neden Locksan?</a></li>
        <li><a href="/#iletisim" title="İletişim">İletişim</a></li>
      </ul>
    </div>

    <div class="fcol">
      <p class="fh">Politikalar</p>
      <ul>
        <li><a href="/gizlilik-politikasi" title="Gizlilik Politikası">Gizlilik Politikası</a></li>
        <li><a href="/cerez-politikasi" title="Çerez Politikası">Çerez Politikası</a></li>
        <li><a href="/urun-iade-ve-degisim-politikasi" title="İade ve Değişim Politikası">İade ve Değişim Politikası</a></li>
      </ul>
      <p class="fh fh2">Sosyal</p>
      <ul class="fsoc">
        <li><a href="https://www.instagram.com/inclotoekipmanlari" target="_blank" rel="nofollow noopener noreferrer" title="Instagram">Instagram</a></li>
        <li><a href="https://www.facebook.com/profile.php?id=100070593724751" target="_blank" rel="nofollow noopener noreferrer" title="Facebook">Facebook</a></li>
        <li><a href="https://www.linkedin.com/" target="_blank" rel="nofollow noopener noreferrer" title="LinkedIn">LinkedIn</a></li>
      </ul>
    </div>

    <div class="fmascot"><img loading="lazy" src="https://static.wixstatic.com/media/5ea3ff_448b3d7738b94bf081d2b53adbfc66fa~mv2.png/v1/fill/w_760,h_507,al_c,q_80,enc_auto/locksansafetymaskotguncel.png" alt="Locksan Safety maskotu" width="760" height="507" decoding="async"></div>
  </div>
  <div class="wrap fbottom">
    <span>© <span id="yr">2026</span> Locksan Safety. Tüm hakları saklıdır.</span>
    <span>EKED · LOTO Kilitleme ve Etiketleme Ürünleri</span>
    <span class="fcredit">Web tasarım: <a href="https://www.medya333.com/" target="_blank" rel="nofollow noopener noreferrer" title="Medya 333">Medya 333</a></span>
  </div>
</footer>

<!-- WhatsApp -->
<a class="wa" href="https://wa.me/905078914728" aria-label="WhatsApp ile iletişime geç" target="_blank" rel="nofollow noopener noreferrer" title="Hemen İletişime Geç!">
  <span class="tip">Hemen İletişime Geç!</span>
  <span class="ball"><svg><use href="#i-wa"/></svg></span>
</a>


<script defer src="/assets/site.js?v=1a15967f07"></script>
</body>
</html>
